# Materials Checklist — Electrical + Smart Home + Screen Setup

> **How to use:** Each section is a category. Check off items as purchased/installed. Prices are approximate Indian market rates (2025–26). Search terms are for Amazon India / Flipkart unless noted as "electrical distributor" — those are bought at your local Schneider/Legrand/Havells distributor (better price than online for bulk).
>
> **Total estimated cost** is at the bottom.

---

## SECTION 1 — Distribution Board & Protection Devices

| # | Item | Qty | Unit Price (₹) | Total (₹) | Search / Buy | Status |
|---|---|---|---|---|---|---|
| 1.1 | **Schneider Acti9 48-way flush DB enclosure** (IEF48 or iEF48) | 1 | 5,500 | 5,500 | Electrical distributor — search "Schneider IEF48" | ☐ |
| 1.2 | **63A DP MCB** — Schneider Acti9 iC60N 2P 63A | 1 | 1,800 | 1,800 | Electrical distributor | ☐ |
| 1.3 | **40A RCCB 30mA** — Schneider Acti9 iID 2P 40A 30mA | 4 | 1,600 | 6,400 | Electrical distributor | ☐ |
| 1.4 | **6A MCB** — Schneider Acti9 iC60N 1P 6A (Type B) | 14 | 280 | 3,920 | Electrical distributor | ☐ |
| 1.5 | **16A MCB** — Schneider Acti9 iC60N 1P 16A (Type B) | 10 | 320 | 3,200 | Electrical distributor | ☐ |
| 1.6 | **20A MCB** — Schneider Acti9 iC60N 1P 20A (Type B) | 4 | 350 | 1,400 | Electrical distributor | ☐ |
| 1.7 | **20A RCBO** — Schneider Acti9 iC60N-H 1P+N 20A 30mA | 6 | 2,200 | 13,200 | Electrical distributor | ☐ |
| 1.8 | **16A RCBO** — Schneider Acti9 1P+N 16A 30mA | 2 | 2,000 | 4,000 | Electrical distributor | ☐ |
| 1.9 | DB busbar + neutral bar + earth bar | 1 set | 800 | 800 | Comes with DB box — verify | ☐ |
| | **Section 1 Total** | | | **~₹40,220** | | |

> **Tip:** Buy all Schneider items from the same distributor in one go — ask for a project discount (5–10% common on bulk orders).

---

## SECTION 2 — Wires & Cables

| # | Item | Qty | Unit Price (₹) | Total (₹) | Search / Buy | Status |
|---|---|---|---|---|---|---|
| 2.1 | **1.5mm² FR-LSH wire — Red (Live)** | 150m | ₹22/m | 3,300 | Finolex / Havells — electrical distributor | ☐ |
| 2.2 | **1.5mm² FR-LSH wire — Black (Neutral)** | 150m | ₹22/m | 3,300 | Same | ☐ |
| 2.3 | **1.5mm² FR-LSH wire — Green/Yellow (Earth)** | 80m | ₹22/m | 1,760 | Same | ☐ |
| 2.4 | **2.5mm² FR-LSH wire — Red** | 120m | ₹35/m | 4,200 | Same | ☐ |
| 2.5 | **2.5mm² FR-LSH wire — Black** | 120m | ₹35/m | 4,200 | Same | ☐ |
| 2.6 | **2.5mm² FR-LSH wire — Green/Yellow** | 60m | ₹35/m | 2,100 | Same | ☐ |
| 2.7 | **4mm² FR-LSH wire — Red** | 40m | ₹55/m | 2,200 | Same (for ACs + hob + server UPS) | ☐ |
| 2.8 | **4mm² FR-LSH wire — Black** | 40m | ₹55/m | 2,200 | Same | ☐ |
| 2.9 | **4mm² FR-LSH wire — Green/Yellow** | 25m | ₹55/m | 1,375 | Same | ☐ |
| 2.10 | **Cat6 UTP cable — 305m box** (now adequate: 5 cameras + foyer screen + 2× FF router + 2 study drops + spare = ~10 runs avg 25m = 250m) | 1 box | 3,200 | 3,200 | Search "D-Link Cat6 305m box" on Amazon India | ☐ |
| 2.11 | **2-core 1.5mm² speaker wire** (for foyer speaker) | 15m | ₹30/m | 450 | Search "speaker wire 1.5mm 2 core" on Amazon | ☐ |
| | **Section 2 Total** | | | **~₹28,285** | | |

---

## SECTION 3 — Conduits & Accessories

| # | Item | Qty | Unit Price (₹) | Total (₹) | Search / Buy | Status |
|---|---|---|---|---|---|---|
| 3.1 | **25mm PVC rigid conduit** (3m lengths) | 55 lengths (165m) | ₹80/length | 4,400 | AKG / Precision — hardware store | ☐ |
| 3.2 | **16mm PVC rigid conduit** (3m lengths) | 25 lengths (75m) | ₹50/length | 1,250 | Same | ☐ |
| 3.3 | **25mm conduit bends (90°)** | 40 | ₹15 | 600 | Same | ☐ |
| 3.4 | **16mm conduit bends (90°)** | 20 | ₹10 | 200 | Same | ☐ |
| 3.5 | **25mm junction boxes** (PVC, 4×4") | 30 | ₹35 | 1,050 | Same | ☐ |
| 3.6 | **Circular conduit boxes** (GI, 60mm depth) for ceiling lights | 30 | ₹40 | 1,200 | Same | ☐ |
| 3.7 | **Conduit draw wire / fish tape** | 1 | 500 | 500 | Hardware store | ☐ |
| 3.8 | **Conduit clips & saddles** | 200 | ₹3 | 600 | Hardware store | ☐ |
| | **Section 3 Total** | | | **~₹9,800** | | |

---

## SECTION 4 — Sockets, Switch Frames & Dumb Switches

Using **Schneider Unica** or **Legrand Mylinec** modular system (matches Schneider Wiser smart switches for consistent aesthetics).

| # | Item | Qty | Unit Price (₹) | Total (₹) | Search / Buy | Status |
|---|---|---|---|---|---|---|
| 4.1 | **6A modular socket** (standard Indian pin) | 30 | 180 | 5,400 | Search "Schneider Unica 6A socket" or "Legrand Mylinec socket" | ☐ |
| 4.2 | **16A modular socket** (heavy duty) | 12 | 250 | 3,000 | Same series | ☐ |
| 4.3 | **20A DP switch with indicator** (geyser switches, dumb) | 5 | 320 | 1,600 | Search "Schneider 20A DP switch" | ☐ |
| 4.4 | **Dumb 1-gang switch module** (kitchen, utility, store) | 12 | 120 | 1,440 | Same series | ☐ |
| 4.5 | **4-gang modular plate + frame** | 8 | 350 | 2,800 | Same series | ☐ |
| 4.6 | **2-gang modular plate + frame** | 6 | 250 | 1,500 | Same series | ☐ |
| 4.7 | **1-gang modular plate + frame** | 8 | 180 | 1,440 | Same series | ☐ |
| 4.8 | **Flush mounting boxes — 50mm GI MS** (3-module / 4-module — for dumb switches, sockets, geyser switches, AC sockets, PIR) | 30 | 80 | 2,400 | Hardware store — GI MS box, **standard 50mm depth** | ☐ |
| 4.8b | **🆕 Flush mounting boxes — 65mm DEEP GI MS** (for ALL smart-switch boards — Sonoff/Aqara relay sits behind plate) | 14 | 110 | 1,540 | Hardware store — **specify 65mm DEEP**, sizes: 1-mod 75×75×65, 2-mod 130×75×65, 3-mod 175×75×65, 4-mod 230×75×65 | ☐ |
| 4.9 | **PIR occupancy switch** (standalone, for 3 bathrooms) | 3 | 1,800 | 5,400 | Search "Legrand Myrius PIR switch" or "Schneider PIR occupancy switch" | ☐ |
| 4.10 | **Cat6 keystone jack** — UPGRADED from 10 to **18** (added FF router ×2, BR1 study, BR2 study, FF balcony cap, niche patch panel 12-port) | 18 | 120 | 2,160 | Search "D-Link Cat6 keystone" on Amazon | ☐ |
| 4.11 | **Cat6 wall plate** (1-port + 2-port) — UPGRADED from 6 to 9 | 9 | 150 | 1,350 | Amazon — "Cat6 wall plate" | ☐ |
| 4.12 | **RJ45 patch cable 0.5m** (for patch panel) | 12 | 150 | 1,800 | Amazon | ☐ |
| 4.13 | **🆕 12-port Cat6 keystone patch panel** (for staircase niche) — replaces 6-port wall plate | 1 | 1,200 | 1,200 | Search "12 port Cat6 keystone patch panel wall mount" on Amazon | ☐ |
| 4.14 | **🆕 Cat6 outdoor UV-rated cable** (for CAM-3, CAM-5 terrace runs + R-FF-4 balcony future) | 30m | 50/m | 1,500 | Search "Cat6 outdoor UV LSZH" on Amazon India | ☐ |
| | **Section 4 Total** | | | **~₹35,540** | | |

---

## SECTION 5 — Smart Switches (Aqara Zigbee — Recommended)

> If you go **Schneider Wiser** instead, replace with Wiser switch modules (2–3× the price). If you go **Wipro Smart** (Wi-Fi), replace with Wipro Smart switches (slightly cheaper, no hub needed).

| # | Item | Qty | Unit Price (₹) | Total (₹) | Search / Buy | Status |
|---|---|---|---|---|---|---|
| 5.1 | **Aqara H1 EU Smart Wall Switch (1-gang, with neutral)** | 10 | 2,200 | 22,000 | Search "Aqara H1 EU wall switch" on Amazon India | ☐ |
| 5.2 | **Aqara H1 EU Smart Wall Switch (2-gang, with neutral)** | 8 | 2,800 | 22,400 | Same | ☐ |
| 5.3 | **Sonoff Zigbee 3.0 USB Dongle Plus** (plugs into mini PC — replaces hub) | 1 | 2,000 | 2,000 | Search "Sonoff Zigbee 3.0 USB Dongle Plus" on Amazon | ☐ |
| 5.4 | **Aqara Motion Sensor P1** (for bathrooms — replaces PIR switch OR supplements) | 3 | 1,800 | 5,400 | Search "Aqara motion sensor P1" on Amazon India | ☐ |
| 5.5 | **🆕 Sonoff ZBMINI R2 Zigbee Relay** (hidden behind dumb switch — alternative to full smart switches; uses neutral; 65mm box) — for areas where you'd rather keep the existing rocker switch + add smarts | 8 | 950 | 7,600 | Search "Sonoff ZBMINI R2" on Amazon India / Aliexpress | ☐ |
| 5.6 | **🆕 Wi-Fi Access Point — FF (primary)** · TP-Link EAP610 / Ubiquiti UniFi U6-Lite (Wi-Fi 6, PoE, ceiling/wall mount) | 1 | 6,500 | 6,500 | Search "TP-Link EAP610" or "UniFi U6-Lite" on Amazon India | ☐ |
| 5.7 | **🆕 Wi-Fi Router — main (GF, in staircase niche)** · TP-Link Archer AX55 / Asus RT-AX55 (Wi-Fi 6, dual-band, gigabit) | 1 | 7,500 | 7,500 | Search "TP-Link Archer AX55" on Amazon India | ☐ |
| | **Section 5 Total** | | | **~₹73,400** | | |

> **Note:** Smart switches require a **neutral wire** at every switch board. This is already planned in the conduit layout. Tell your electrician explicitly before chasing.

---

## SECTION 6 — Lighting Fittings

| # | Item | Qty | Unit Price (₹) | Total (₹) | Search / Buy | Status |
|---|---|---|---|---|---|---|
| 6.1 | **Recessed GU10 adjustable gimbal fitting** (for stone-grazing spotlights + bedroom reading) | 16 | 350 | 5,600 | Search "recessed GU10 gimbal fitting" on Amazon India | ☐ |
| 6.2 | **GU10 LED bulb 7W 2700K** (warm white) | 20 | 250 | 5,000 | Search "Philips GU10 7W 2700K" — buy branded only | ☐ |
| 6.3 | **Recessed COB downlight 12W 2700K** (for bedrooms + living + dining main lights) | 14 | 450 | 6,300 | Search "Havells recessed COB 12W 2700K" or "Philips recessed 12W" | ☐ |
| 6.4 | **Recessed COB downlight 9W 4000K** (for kitchen + bathrooms — cool/neutral) | 8 | 380 | 3,040 | Same search, 4000K version | ☐ |
| 6.5 | **24V LED strip 9.6W/m CRI90+ 2700K** (for cove, under-cabinet, wardrobe) | 30m | 220/m | 6,600 | Search "24V LED strip CRI90 2700K" on Amazon India — buy CRI90 minimum | ☐ |
| 6.6 | **24V LED strip 4.8W/m warm amber** (for screen halo only) | 3m | 180/m | 540 | Search "24V LED strip warm amber 2200K" | ☐ |
| 6.7 | **24V LED driver 60W** (powers cove strips per room) | 5 | 650 | 3,250 | Search "Meanwell 24V 60W LED driver" — Meanwell brand only | ☐ |
| 6.8 | **24V LED driver 30W** (for under-cabinet + wardrobe strips) | 4 | 450 | 1,800 | Same — Meanwell 30W | ☐ |
| 6.9 | **LED step nosing light 3W per step** (staircase, IP20) | 20 | 350 | 7,000 | Search "LED stair step nosing light" on Amazon India | ☐ |
| 6.10 | **IP44 LED ceiling light 9W 4000K** (for all 3 bathrooms) | 3 | 550 | 1,650 | Search "IP44 recessed bathroom LED 9W" | ☐ |
| 6.11 | **IP44 LED mirror/vanity bar 12W 4000K** (above mirrors) | 3 | 900 | 2,700 | Search "bathroom vanity light bar LED 12W IP44" | ☐ |
| 6.12 | **LED panel 24W 4000K flush** (kitchen ceiling) | 1 | 800 | 800 | Search "Philips LED panel 24W 4000K" | ☐ |
| 6.13 | **Aluminium LED strip channel/profile** (for cove + under-cabinet, with diffuser) | 25m | 150/m | 3,750 | Search "aluminium LED profile channel with diffuser" on Amazon India | ☐ |
| | **Section 6 Total** | | | **~₹48,030** | | |

---

## SECTION 7 — Foyer Screen & Display Setup

| # | Item | Qty | Unit Price (₹) | Total (₹) | Search / Buy | Status |
|---|---|---|---|---|---|---|
| 7.1 | **Samsung LS22F350FHWXXL** (21.5" IPS FHD, thin bezel) | 1 | 8,500 | 8,500 | Search "Samsung LS22F350 monitor" on Amazon/Flipkart | ☐ |
| 7.2 | **Raspberry Pi Zero 2W** | 1 | 1,800 | 1,800 | Search "Raspberry Pi Zero 2W" on Robu.in or Evelta.in (Indian RPi distributor) | ☐ |
| 7.3 | **32GB MicroSD card (Class 10 / A1)** | 1 | 400 | 400 | Search "Samsung 32GB microSD" on Amazon | ☐ |
| 7.4 | **Mini HDMI to HDMI cable 0.5m** | 1 | 350 | 350 | Search "mini HDMI to HDMI 0.5m" on Amazon | ☐ |
| 7.5 | **USB-C power adapter 5V/3A** (for RPi Zero 2W) | 1 | 500 | 500 | Search "USB-C 5V 3A power adapter" | ☐ |
| 7.6 | **Slim VESA 75 wall mount bracket** (10–15mm depth) | 1 | 600 | 600 | Search "VESA 75 slim wall mount bracket" on Amazon India | ☐ |
| 7.7 | **12mm ply backing board** (600×400mm, for VESA inside cavity) | 1 | 200 | 200 | Hardware store — cut to size | ☐ |
| 7.8 | **USB OTG micro to ethernet adapter** (for wired LAN on RPi Zero if needed) | 1 | 400 | 400 | Search "micro USB OTG ethernet adapter" on Amazon | ☐ |
| | **Section 7 Total** | | | **~₹12,750** | | |

---

## SECTION 8 — Server / Home Hub

| # | Item | Qty | Unit Price (₹) | Total (₹) | Search / Buy | Status |
|---|---|---|---|---|---|---|
| 8.1 | **Beelink EQ12 Mini PC** (Intel N100, 8GB RAM, 256GB SSD) | 1 | 18,000 | 18,000 | Search "Beelink EQ12" on Amazon India | ☐ |
| 8.2 | **1TB SSD (SATA or USB 3.0)** for Home Assistant storage + NVR | 1 | 6,500 | 6,500 | Search "Samsung 870 EVO 1TB SSD" or "WD Blue 1TB" | ☐ |
| 8.3 | **APC BX1100C-IN UPS** (1100VA, 4 sockets) | 1 | 5,500 | 5,500 | Search "APC BX1100C-IN" on Amazon India | ☐ |
| 8.4 | **TP-Link TL-SG1210P** (10-port gigabit switch, **8× PoE**, 65W budget) — upgraded from TL-SG1008P; 5 outdoor PoE cameras require 8 PoE ports | 1 | 6,500 | 6,500 | Search "TP-Link TL-SG1210P PoE switch" on Amazon India | ☐ |
| 8.5 | **Sonoff Zigbee 3.0 USB Dongle Plus** (already in Section 5, don't double-count) | — | — | — | — | ☐ |
| 8.6 | **AI accelerator for Frigate** (optional; for object detection scale-up, not required for first 1–2 face cameras) | Optional | — | Not counted | Start with Intel N100/OpenVINO; add Hailo/Coral later only if needed | ☐ |
| | **Section 8 Total** | | | **~₹36,500** | | |

---

## SECTION 9 — Entrance / Doorbell / Cameras

> **Camera model note (2026-05-02):** Camera brand/model is provisionally locked to Hikvision ColorVu. Final model confirmation to be done at time of purchase — user may re-evaluate before buying. Buy from **I Secure India, Chitradurga** (confirmed Hikvision authorised dealer).
>
> **Why ColorVu over AcuSense:** Frigate NVR bypasses on-camera AI entirely; it uses the Beelink EQ12's Intel N100 OpenVINO for detection. ColorVu (full-colour night vision via built-in warm-white light) gives far better face-recognition accuracy at night vs IR (black-and-white) cameras. AcuSense features are wasted in a Frigate pipeline.

| # | Item | Qty | Unit Price (₹) | Total (₹) | Search / Buy | Status |
|---|---|---|---|---|---|---|
| 9.1 | **Godrej video doorbell + smart lock** (aesthetics + door access) | 1 set | 15,000 | 15,000 | Visit Godrej Locks dealer or search "Godrej video door phone" | ☐ |
| 9.2 | **CAM-1 — Primary face-capture camera** · Hikvision DS-2CD2143G2-LU (ColorVu, 4MP, **4mm**, IP67, PoE) · outside main door, latch-side, 1650mm FFL, aimed front-on at visitors 1–1.8m from door | 1 | 7,000 | 7,000 | Ask I Secure India, Chitradurga — confirm **LU suffix** (ColorVu), not IS (AcuSense) | ☐ |
| 9.3 | **CAM-2 — Porch overview camera** · Hikvision DS-2CD2347G2-LU (ColorVu, 4MP, **2.8mm**, IP67, PoE) · porch ceiling/soffit, 2400–2700mm FFL, wide angle context | 1 | 6,000 | 6,000 | Same — I Secure India, Chitradurga | ☐ |
| 9.4 | **CAM-3 — FF front balcony bird's-eye camera** · Hikvision DS-2CD2347G2-LU (ColorVu, 4MP, 2.8mm, IP67, PoE) · NW corner of front balcony soffit, ~5500mm from ground, covers compound/gate/driveway | 1 | 6,000 | 6,000 | Same series — I Secure India or Amazon India | ☐ |
| 9.5 | **CAM-4 — East-side exterior camera** · Hikvision 4MP ColorVu turret, 2.8mm, IP67, PoE · E-wall exterior at kitchen–utility zone, 2400–2600mm FFL, covers E-side approach and utility/back area | 1 | 6,000 | 6,000 | Same series | ☐ |
| 9.6 | **CAM-5 — Terrace staircase exit camera** · Hikvision 4MP ColorVu dome or bullet, 2.8mm, IP67, PoE · parapet wall near FF→terrace staircase exit, ~2500mm from terrace floor | 1 | 6,000 | 6,000 | Same series | ☐ |
| 9.7 | **CAM-0 — Screen-bezel camera** · Raspberry Pi Camera Module 3 (CSI ribbon cable → RPi Zero 2W) · inside foyer screen cavity, top-centre, 1600–1650mm FFL · **no PoE needed** — powered by RPi; streams RTSP over existing Cat6 | 1 | 1,800 | 1,800 | Search "Raspberry Pi Camera Module 3" on Robu.in / Evelta.in | ☐ |
| 9.8 | **Weatherproof outdoor camera junction/back box** (for CAM-1 through CAM-5) | 5 | 600 | 3,000 | Search "IP camera junction box waterproof IP67" on Amazon India | ☐ |
| 9.9 | **Wired magnetic reed door contact** (concealed main-door open/close sensor) | 1 | 500 | 500 | Search "wired magnetic door contact sensor concealed" | ☐ |
| 9.10 | **2-core low-voltage cable** (doorbell/lock/contact sensor runs) | 20m | 20/m | 400 | Electrical shop — 0.75mm² or 1.0mm² 2-core cable | ☐ |
| | **Section 9 Total** | | | **~₹51,700** | | |

---

## SECTION 10 — Foyer Speaker

| # | Item | Qty | Unit Price (₹) | Total (₹) | Search / Buy | Status |
|---|---|---|---|---|---|---|
| 10.1 | **Flush ceiling speaker 2"–3"** (for welcome chime + announcements) | 1 | 1,500 | 1,500 | Search "flush mount ceiling speaker 3 inch" on Amazon India | ☐ |
| 10.2 | **Mini USB audio amplifier board** (plugs into mini PC 3.5mm or USB, powers the speaker) | 1 | 600 | 600 | Search "PAM8403 mini amplifier board" on Amazon/Robu.in | ☐ |
| | **Section 10 Total** | | | **~₹2,100** | | |

---

## COST SUMMARY

| Section | What it covers | Estimated Cost (₹) |
|---|---|---|
| 1 | DB + MCBs + RCCBs + RCBOs | 40,220 |
| 2 | All wires + Cat6 | 28,285 |
| 3 | Conduits + boxes + accessories | 9,800 |
| 4 | Sockets + dumb switches + frames + PIR + **65mm GI MS boxes + 12-port patch panel + outdoor Cat6** | 35,540 |
| 5 | Smart switches + **Sonoff ZBMINI relays + Wi-Fi router + FF AP** | 73,400 |
| 6 | All lighting fittings + LED strips + drivers | 48,030 |
| 7 | Foyer screen + RPi + mounts | 12,750 |
| 8 | Server + UPS + PoE network switch (upgraded to TL-SG1210P) | 36,500 |
| 9 | Doorbell + 5 outdoor cameras + screen-bezel camera + sensors | 51,700 |
| 10 | Foyer speaker | 2,100 |
| **TOTAL MATERIALS** | | **~₹3,38,325** |
| Labour estimate (electrician for 2-floor home) | Not included — get 3 quotes | ~₹35,000–65,000 |
| **GRAND TOTAL (materials + labour)** | | **~₹3,73,000–4,03,000** |

> **Why cost rose ₹30,500 from previous total:**
> - 65mm-deep GI MS boxes for smart-switch boards: +₹1,540
> - Upgraded Cat6 keystones (10 → 18) + 12-port patch panel + outdoor Cat6: +₹4,910
> - **Sonoff ZBMINI R2 ×8 modules**: +₹7,600 (gives smart control behind regular switches in spare/optional spots)
> - **TP-Link AX55 router** (GF, staircase niche): +₹7,500
> - **TP-Link EAP610 / UniFi U6-Lite AP** (FF): +₹6,500
> - Updated Section 4 totals: +₹3,000 (extra mounting boxes, Cat6 cables)

> **This is materials only.** Plastering, false ceiling (civil), stone cladding, furniture, and paint are separate budgets.
> Prices are approximate as of April 2026. Actual prices may vary ±15% depending on city and supplier.

---

## BUYING SEQUENCE (do in this order)

1. **Immediately (before conduit chasing):** Sections 3 (conduits) + finalize Section 5 brand choice → electrician can start chasing.
2. **Before plastering:** Section 1 (DB) + Section 2 (wires) — everything goes inside walls.
3. **After plastering / before painting:** Section 4 (sockets/switch frames) fixed in.
4. **After painting / false ceiling done:** Section 6 (lighting fittings) installed.
5. **Last (before move-in):** Sections 5, 7, 8, 9, 10 (smart home, screen, server, doorbell).
